% !TeX root = 00main.tex

%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
% System commissioning
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%

\subsection*{Commissioning at the University of Sussex}

\subsubsection*{Initial commissioning}

The nanopulser optical calibration system (serial nr OP\_12\_420\_2\_355) has been tested at the University of Sussex in February 2019, and the results of this are shown in Table~\ref{table:sussex_commissioning}.

The system was then shipped to Japan and tested again for functionality at the \jsns lab in the KEK building at J-PARC. The system was found to be working as expected, expect for pulserhead 7. This was replaced with a spare one (programmed to reflect the position), which worked correctly.

\begin{table}[h!]
  \begin{center}
    \caption{Results of the commissioning at the University of Sussex. The measurements are only relative: settings indicated are for which the trigger pulser and the light pulse were observed at the same time, using the specific test set-up at Sussex. The amplitude was as measured with a Hamatsu mini-PMT (H10721-210) with mylar filter using the maximum light output setting. Note that the PMT's quantum efficiency for the UV LEDs, pulserheads 2 and 13, is much lower. (Note: for the fine trigger delay the setting is given. To get the corresponding delay time, multiply with 0.25 ns.)}
    \label{table:sussex_commissioning}
    \begin{tabular}{|c|c|c|c|c|c|c|c|c|c|c|c|c|} 
	\hline
	 & \multicolumn{4}{c|}{LED1} & \multicolumn{4}{c|}{LED2} & \multicolumn{4}{c|}{LED3} \\
	\cline{2-13}
		        & Pulser & Coarse   & Fine   & Amp.
		        & Pulser & Coarse   & Fine   & Amp.
		        & Pulser & Coarse   & Fine   & Amp. \\
	              & head    & trigger & trigger & (V) 
			 & head    & trigger & trigger & (V) 
                    & head    & trigger & trigger & (V) \\
	Branch    & & delay & delay & & & delay & delay & & & delay & delay & \\
	             & & (ns) & (setting) & & & (ns) & (setting) & & & (ns) & (setting) & \\
       \hline 
	1 & 1 & 810 & 21 & 2.7 & 2 & 830 & 18 & 1.1 & 3 & 815 & 7 & 1.8 \\
	2 & 4 & 795 & 7  & 3.5 & 5 & 810 & 19 & 5.0 & & & & \\
	3 & 6 & 810 & 19 & 3.3 & 7 & 815 & 12 & 3.5 & & & & \\
	4 & 8 & 800 & 32 & 5.0 & 9 & 850 & 8 & 3.0 & & & & \\
	5 & 10 & 825 & 0 & 3.0 & 11 & 835 & 11 & 4.0 & & & & \\
	6 & 12 & 830 & 17 & 1.5 & 13 & 830 & 2 & 0.5 & 14 & 850 & 4 & 2.5 \\
	\hline
    \end{tabular}
  \end{center}
\end{table}

\subsubsection*{Further commissioning}

The following tasks still remain for commissioning:
\begin{itemize}
\item Estimate the delay needed for the system once installed.
\item Confirm the settings of Table~\ref{table:sussex_commissioning} and find the values for the estimated delay between optical pulse and the trigger. Try to get the all channels as close as possible. Note the (estimated) magnitude of (any) trigger jitter, if observed.
\item Find the optical range for each channel - the minimal pulse is around pulse height setting 10,000. Find the actual minimal value and note the pulse integral observed in the PMT used, as well as the pulse integral when using the maximum value pulse height setting.
\end{itemize}

\subsubsection*{Analysis}

The calibration of the system is done in the lab. Experience shows, that once installed in the experiment, things change - generally both due to changes in the system as well as due to different routing and noise environment. Therefore, the system will need to be recalibrated, or at least verified in analysis.

This is ok, for the following reasons:
\begin{itemize}
\item The individual offsets can be obtained (or avoided) by using the overlap in light distributions from the different pulserheads. Using a bootstrap method, the entire system can be brought inline. There then only remains one overall offset, which can be determined by using a deployed source, or by calculating the time it takes for the light from LED to PMT (time-of-flight). 
\item The absolute light level is not important. To obtain single photon mode, one must ensure that the occupancy is less than 5\% (i.e. less than 5\% of pulses produces a signal in the PMT). This ensures that, according to Poisson statistics, the number of times that two or more photons hit the PMT is less than 1\% of the total times that the PMT records data). 
\item The light patterns that the LED array will generate will depend on the individual LED, as well as the exact geometry of the detector (including bubblers pipes). Therefore, the light levels that are needed to calibrate the timing (which has be in single photon mode) has to be assessed in-situ.
\end{itemize}